# First production v0.2 paired-night validation report

## Status

**Validated matched-window comparison.**

This report compares the final legacy v0.1.3 controller against the first
production Python v0.2 controller night using the official normalized datasets
stored under:

`validation/field-history/paired-night/2026-08-18_vs_2026-08-19/`

Normalizer: `1.0.1`

Analyzer methodology: `1.2.0`

Validated analyzer implementation commit:

`9c08e095693ffc922ab97ff524e309257c3cc172`

No HVAC controller parameter was changed as part of this analysis.

---

## Matched windows

| Dataset | Local window | Duration |
|---|---|---:|
| PRE — v0.1.3 | Aug 18 23:00 → Aug 19 09:30 America/Denver | 10.5 h |
| POST — v0.2 | Aug 19 23:00 → Aug 20 09:30 America/Denver | 10.5 h |

The raw Home Assistant History API responses are intentionally not committed.
Their SHA-256 hashes are preserved in the dataset manifests.

---

## Metric semantics

Thermal statistics in the primary comparison below use the analyzer 1.2.0
`directional_hvac_active` context only.

That means samples are included only while `hvac_action` is `cooling` or
`heating`.

They must not be confused with `directional`, which summarizes the whole
reconstructed window.

Booster activity uses the authoritative definition:

`effective_percentage > 0`

The logical Home Assistant `fan.*` state is not used to establish booster
runtime.

---

## Thermal comparison while HVAC is active

| Bedroom | Mean PRE | Mean POST | Change | P90 PRE | P90 POST | Change |
|---|---:|---:|---:|---:|---:|---:|
| Bed 1 | 2.05°F | 1.67°F | -0.38°F | 2.30°F | 2.00°F | -0.30°F |
| Bed 2 | 2.43°F | 1.82°F | -0.61°F | 3.08°F | 2.36°F | -0.72°F |
| Bed 3 | 3.16°F | 1.97°F | -1.19°F | 3.40°F | 3.20°F | -0.20°F |

All three bedrooms show lower mean HVAC-active directional error in the POST
window.

The strongest mean-error improvement is Bed 3, which falls from 3.16°F to
1.97°F. Bed 2 shows the strongest P90 improvement, from 3.08°F to 2.36°F.

Bed 3's P90 improves only modestly compared with its mean. This indicates that
although typical active-HVAC behavior improved substantially, a high-error tail
still exists and should continue to be monitored.

---

## Booster workload comparison

### Bed 1

| Metric | PRE | POST | Change |
|---|---:|---:|---:|
| Active runtime | 34.4% | 27.9% | -6.5 pp |
| Active runtime hours | 3.62 h | 2.93 h | -0.68 h |
| Active during HVAC | 100.0% | 86.4% | -13.6 pp |
| Average command during HVAC | 32.6% | 23.4% | -9.2 pp |
| Average command while active | 30.2% | 26.9% | -3.3 pp |
| Active episodes | 3 | 7 | +4 |
| Median active episode | 33 min | 10 min | -23 min |
| Whole-window active speed modulations | 20 | 7 | -13 |
| Equivalent full-speed hours | 1.093 | 0.790 | -0.303 |

### Bed 2

| Metric | PRE | POST | Change |
|---|---:|---:|---:|
| Active runtime | 35.9% | 32.1% | -3.8 pp |
| Active runtime hours | 3.77 h | 3.37 h | -0.40 h |
| Active during HVAC | 100.0% | 91.9% | -8.1 pp |
| Average command during HVAC | 52.8% | 34.2% | -18.6 pp |
| Average command while active | 43.8% | 36.5% | -7.3 pp |
| Active episodes | 2 | 4 | +2 |
| Median active episode | 113 min | 42.5 min | -70.5 min |
| Whole-window active speed modulations | 25 | 13 | -12 |
| Equivalent full-speed hours | 1.652 | 1.228 | -0.424 |

### Bed 3

| Metric | PRE | POST | Change |
|---|---:|---:|---:|
| Active runtime | 28.6% | 24.1% | -4.5 pp |
| Active runtime hours | 3.00 h | 2.53 h | -0.47 h |
| Active during HVAC | 100.0% | 76.8% | -23.2 pp |
| Average command during HVAC | 83.4% | 41.3% | -42.1 pp |
| Average command while active | 78.2% | 53.8% | -24.4 pp |
| Active episodes | 1 | 5 | +4 |
| Median active episode | 180 min | 19 min | -161 min |
| Whole-window active speed modulations | 21 | 12 | -9 |
| Equivalent full-speed hours | 2.347 | 1.363 | -0.984 |

Equivalent full-speed hours are a command/workload proxy. They are **not**
measured electrical energy.

---

## What changed operationally

The POST controller does not simply run the boosters harder.

Across all three bedrooms, the POST window shows:

- lower active runtime;
- lower average command during HVAC operation;
- lower equivalent full-speed workload;
- fewer positive-to-positive speed changes while already running;
- shorter typical active episodes;
- more separate ON/OFF episodes.

This distinction matters for noise interpretation.

The controller became **more episodic**, but not more continuously aggressive.
The extra episode count should therefore not be described as increased speed
modulation.

If acoustic busyness becomes a user-facing concern, the first parameters to
investigate should be dwell/minimum-hold/hysteresis behavior rather than making
Base P less effective solely to reduce episode count.

---

## Adaptive I observation

Adaptive I is materially more present in the POST window than in the historical
legacy behavior. That is expected because the Python controller no longer
inherits the legacy reset defect pattern used as evidence in the August 12–18
baseline.

This first pair is useful evidence that the v0.2 controller is operating as a
different control implementation, but it is not sufficient by itself to
calibrate Adaptive I gain or thresholds.

Adaptive tuning should use multiple comparable post-cutover cycles.

---

## Interpretation

The first matched production night supports three conclusions.

### 1. v0.2 did not degrade thermal balancing

All three bedrooms improved in mean directional error while HVAC was actively
conditioning the house.

### 2. The improvement was not purchased with more local booster workload

All three boosters used less active runtime and lower equivalent full-speed
workload in the POST window.

Bed 3 is especially notable: mean HVAC-active directional error improved by
1.19°F while equivalent full-speed workload fell from 2.347 to 1.363 hours.

### 3. The remaining concern is cadence, not proportional aggressiveness

The POST controller produced more separate active episodes but substantially
shorter episodes and fewer speed-to-speed changes while active.

That pattern does not justify reducing Base P at this stage.

---

## Important confounders

This is observational field data, not a controlled laboratory experiment.

Outdoor load, solar load, occupancy, door state, thermostat demand, compressor
runtime and other conditions may differ between nights.

The earlier paired-night inspection also showed more central HVAC active time in
the POST window. Therefore the thermal improvement cannot be attributed solely
to the local controller, and no electrical-energy savings claim should be made
from this pair.

Equivalent full-speed workload only describes commanded booster effort.

---

## Calibration decision

**Do not change Base P or Adaptive I parameters from this first paired night.**

The current evidence favors keeping the production v0.2 controller unchanged
while collecting additional comparable nights.

A tuning change should be considered only after repeated post-cutover evidence
shows one of the following:

- persistent thermal underperformance;
- unnecessary high-command saturation;
- repeated overshoot;
- unacceptable acoustic ON/OFF cadence;
- an Adaptive I response pattern that is consistently too weak or too strong.

If the main complaint becomes frequent ON/OFF cycling while thermal performance
remains good, investigate dwell/minimum-hold/hysteresis as a separate parameter
family before changing Base P.

---

## Next validation step

Collect multiple unchanged v0.2 nights and analyze them with the same normalizer
and analyzer definitions.

For each comparable period retain:

- HVAC-active directional statistics;
- HVAC-active error bands;
- booster runtime and command level;
- active episode cadence;
- active modulation metrics;
- equivalent full-speed workload;
- central-assist context;
- actual HVAC/booster power where available.

Only after repeated cycles should Issue #6 move from validation into controller
parameter tuning.
